# План замены бойлера: Ariston (старый) → Gorenje GBF E5 (новый)

> Исходные данные — фото санузла и страницы инструкции нового водонагревателя
> (серия **Gorenje GBF 50/80/100/120/150 E5**, вертикальный настенный монтаж).

## 0. Что видно на фото (текущая ситуация)

- Старый бойлер **Ariston** (судя по размеру — ~50 л), висит вертикально под самым
  потолком в узком туалете, над унитазом.
- Подключение снизу: две металлические трубки идут к **двум вентилям** на стене в
  левом углу.
- По стене вниз к унитазу идёт **тонкая прозрачная трубка** — скорее всего, слив
  от предохранительного клапана.
- Питание — **вилка в розетку** на левой стене (рядом с вентилями).
- Сверху — потолочный плинтус, справа — вытяжка MAICO. Места сбоку и сверху мало.

---

## 1. Перед покупкой / до начала работ — замеры

Самое важное: новый бойлер должен **физически поместиться** и его можно было
**навесить на крюки** (бак нужно приподнять над крюками на 3–5 см).

Размеры нового (из таблицы инструкции, мм):

| Модель      | A (высота) | B (от патрубков до крюков) | C (от крюков до верха) | G (зона над баком) |
|-------------|-----------:|---------------------------:|-----------------------:|-------------------:|
| GBF 50 E5   | 600        | 415                        | 190                    | 260                |
| GBF 80 E5   | 820        | 615                        | 210                    | 360                |
| GBF 100 E5  | 965        | 765                        | 205                    | 510                |
| GBF 120 E5  | 1120       | 915                        | 210                    | 510                |
| GBF 150 E5  | 1335       | 1115                       | 225                    | 510                |

Общие: **диаметр Ø454**, **вылет от стены 461**, патрубки **G1/2"**, расстояние
между патрубками **100 мм**, снизу нужно **>450 мм** свободного места (для снятия
фланца при обслуживании).

Замерить:

1. **Высота от пола до потолка** и от верха бачка унитаза до потолка.
2. **Ширина стены** от левого угла до вытяжки MAICO (Ø454 должен влезть; учесть
   плинтус у потолка).
3. **Где окажутся крюки**: `верх бака = потолок − запас`, `крюки = верх − C`,
   `патрубки = крюки − B`. Проверить, что низ бака не упирается в вентили/розетку и
   что под ним остаётся ≥450 мм.
4. Размер **G** на схеме — рекомендованная свободная зона над баком. Если под
   потолком столько нет — бойлер повесить ниже либо уточнить у продавца/сервиса
   Gorenje, критичен ли этот размер для данной модели.
5. Вывод по объёму: в этот туалет реально подходит **GBF 50** (как старый) или,
   если хватает высоты, **GBF 80**. 100 л и больше — почти наверняка не влезут
   над унитазом.

---

## 1a. Выбранная модель: GBF 120 E5. Расчёт под неё

Данные: **у нового бойлера крепления на расстоянии 350 мм, у старого — 310 мм.**
Высота бака A = 1120 мм, от крюков до верха C = 210 мм, от патрубков до крюков
B = 915 мм. Вес **с водой около 160 кг**, это вдвое тяжелее, чем 80 л.

### Отверстия под крепление
Старые отверстия не подойдут, новые сверлить обязательно. Если повесить бак
посередине, каждое новое отверстие окажется всего **в 2 см** от старого. Анкер
в таком месте держит плохо, плитка между отверстиями может расколоться.

Варианты (от лучшего к худшему):
1. **Сместить новые отверстия по высоте на 5–7 см и больше** от старых. Это
   проще всего, потому что бак всё равно другой высоты. Например, опустить
   бойлер на 6–8 см ниже потолка. Старые отверстия заделать.
2. **Сдвинуть бойлер вбок на 2 см**, чтобы одно новое отверстие совпало со
   старым. Совпавшее можно использовать, только если оно целое и того же
   диаметра. Второе тогда будет в 4 см от старого, это уже терпимо. Проверить,
   что сбоку хватает места (угол слева, вытяжка справа).
3. Повесить бак на **монтажную планку/шину**, закреплённую 3–4 анкерами в
   свободных местах. Крюки бойлера вешаются на неё, а старые отверстия ничего
   не значат.

Крепёж под 160 кг: **анкер-крюки M10–M12** в бетон/кирпич. Ставить их в
полнотелое основание, глубина анкеровки не меньше 80–100 мм. Гипсокартон,
газоблок или пустотный кирпич такой вес без усиления не выдержат: нужна
закладная или планка с химическим анкером.

### Хватит ли высоты (самое критичное для 120 л)
Бак 1120 мм — почти вдвое выше старого. Над унитазом нужно примерно:

```
зазор до потолка (чтобы навесить)  ~50–80 мм
бак                                 1120 мм
патрубки + клапан + подводки       ~150 мм
─────────────────────────────────────────────
итого от потолка вниз              ~1,35 м   (минимум)
+ рекомендованные 450 мм под баком для обслуживания ≈ 1,8 м
```

**Замерить расстояние от потолка до крышки бачка унитаза.** Если там меньше
~1,35 м, бойлер на 120 л туда не поместится: он упрётся в бачок или кнопку
слива, и снять крышку бачка будет нельзя. Тогда лучше взять 80 л (820 мм) или
повесить бойлер в другом месте. 450 мм снизу нужны не для работы, а для
обслуживания. Если их нет, на сервис бак придётся снимать со стены.

Также учесть: верх нового бака окажется на ~210 мм выше крюков, а вентили и
розетка сейчас стоят под старым баком. Низ 120-литрового бака опустится
примерно на **50 см ниже** старого и, скорее всего, **закроет вентили и
розетку**. Их нужно перенести ниже/в сторону или повесить бойлер так, чтобы
к ним был доступ.

### Остальное для 120 л
- Расширительный бак (если ставить): **не меньше 6 л** (5 % от 120 л).
- Слив при обслуживании — 120 л, это 12 вёдер. Только шлангом в унитаз.
- Мощность та же (~2 кВт), но нагрев с нуля займёт **около 3,5–4 часов**.

---

## 1b. Краны на стене и подводки

- Краны — угловые вентильные **Valvole Albertoni (VA)**. К ним старые жёсткие
  трубки (~Ø10 мм) подключены **обжимом**: гайка + обжимное кольцо.
- Выход у таких кранов обычно **3/8"** (бывает 1/2") с наружной резьбой и
  конусной посадкой под кольцо. **Шланг 1/2" гайка-гайка напрямую может не
  подойти** ни по размеру, ни по уплотнению (плоской прокладке нужен ровный
  торец).
- На кранах есть зелёная окись, механизм вентильный. После замены бойлера они
  могут не закрыться до конца или потечь по штоку.

Как действовать:
1. При демонтаже открутить обжимную гайку, снять трубку с кольцом и
   **посмотреть резьбу на выходе крана** (штангенциркуль: 3/8" ≈ 16,6 мм,
   1/2" ≈ 20,9 мм).
2. Вариант А (рекомендуется): **заменить оба крана** на новые угловые
   шаровые 1/2" × 1/2". Для этого перекрыть воду на квартиру (стояк) и
   проверить резьбу выхода из стены.
3. Вариант Б: оставить краны и взять шланги **3/8" × 1/2"** (гайка 3/8" на
   кран, гайка 1/2" на бойлер). Либо поставить переходник с 3/8" на 1/2"
   наружную резьбу с плоским торцом под прокладку.

---

## 1c. ИТОГОВЫЙ СПИСОК ПОКУПОК (под GBF 120 E5)

**Сантехника**
- [ ] Бойлер Gorenje GBF 120 E5. Проверить комплект: кронштейн, предохранительный клапан
- [ ] Кран угловой Ferro Z1212K, НР ½" × НР ½" — 2 шт.
- [ ] Сильфонный шланг из нержавейки **для воды**, ½" гайка-гайка, 60 см — 2 шт.
- [ ] Диэлектрическая муфта ½" (ВР × НР) — 2 шт.
- [ ] Предохранительный клапан ½" на 7–8 бар, если его нет в комплекте
- [ ] Дренажная трубка для клапана — только если старая не подойдёт по диаметру или потрескалась
- [ ] Удлинитель ½" ВР × НР 1–2 см — 1–2 шт. (на всякий случай)
- [ ] Запасные прокладки ½" — несколько шт.
- [ ] Лён + паста (Unipak и т.п.) или фум-лента

**Крепление**
- [ ] Анкер-крюки M10–M12 — 2 шт., если в комплекте бойлера нет подходящих
- [ ] Сверло по плитке (перо/коронка) + бур по бетону под диаметр анкера
- [ ] Малярный скотч
- [ ] Затирка или силикон в цвет плитки (заделать старые отверстия)

**Расходники**
- [ ] WD-40 (для прикипевших старых кранов)
- [ ] Ведро, тряпки (сливной шланг уже есть)

**По желанию**
- [ ] Расширительный бак для ГВС ≥ 6 л (чтобы не капал клапан)
- [ ] Редуктор давления ½" (если давление в доме > 6 атм)
- [ ] УЗО/дифавтомат 30 мА на линию розетки (если нет)

---

## 2. Что купить заранее

- [ ] Сам бойлер Gorenje GBF … E5 (в комплекте обычно: кронштейн и
      **предохранительный клапан** — проверить).
- [ ] **2 гибкие подводки 1/2"** (нерж. гофра или армированный шланг) нужной длины —
      старые жёсткие трубки согнуты под старый бойлер и почти наверняка не подойдут.
- [ ] **2 диэлектрические муфты 1/2"** (рекомендуются для эмалированных баков,
      защищают от электрохимической коррозии).
- [ ] Новый **предохранительный клапан 1/2"** (если нет в комплекте; старый не
      ставить), с отводом для дренажной трубки.
- [ ] Дренажная прозрачная трубка (можно оставить старую, если целая).
- [ ] **Анкеры/крюки ≥ 8 мм** (требование инструкции) под материал стены:
      бетон/кирпич — металлические анкер-крюки; гипсокартон/газоблок — стену надо
      усилить (бойлер 80 л с водой весит ~110 кг).
- [ ] Лён + паста или фум-лента, прокладки 1/2".
- [ ] (по желанию) **Обратный клапан** на холодную воду — если он не встроен в
      предохранительный.
- [ ] Расходники: ведро, тряпки, сливной шланг ~1,5–2 м.

## 3. Инструменты

- Газовый/разводной ключ ×2, рожковые ключи.
- Перфоратор/дрель **без удара** + **сверло по плитке** (перо/коронка), затем бур по
  бетону нужного диаметра; малярный скотч на плитку в месте сверления.
- Уровень, рулетка, карандаш/маркер.
- Индикаторная отвёртка / мультиметр.
- Стремянка (работа под потолком над унитазом — нужна устойчивая).
- Желательно **помощник**: снимать и вешать бак вдвоём.

---

## 4. Демонтаж старого бойлера Ariston

1. **Обесточить**: выключить бойлер ручкой, **вынуть вилку из розетки**.
   Дать воде остыть несколько часов (иначе сливать придётся кипяток).
2. **Перекрыть** вентиль холодной воды на бойлер (и вентиль горячего выхода, если
   он есть). Определить, какой из двух вентилей что: у бойлера холодный вход
   отмечен **синим**, горячий выход — **красным**.
3. **Открыть горячий кран** на смесителе (ванная/кухня) — чтобы в бак шёл воздух и
   вода сливалась.
4. **Слить воду** (~50 л):
   - самый простой путь в этом туалете — отвести воду **в унитаз**;
   - вариант А: поднять флажок предохранительного клапана — вода пойдёт по
     дренажной трубке (медленно);
   - вариант Б (быстрее): открутить подводку холодной воды от бойлера, надеть шланг
     на патрубок и направить в унитаз. Держать тряпки — польётся сразу.
5. Отсоединить **обе подводки** от бойлера и от вентилей (если меняем их).
6. **Снять бак с крюков** вдвоём: приподнять вверх и на себя. Пустой 50 л весит
   ~17–20 кг, но остаток воды внутри — плюс ещё несколько кг.
7. Осмотреть старые **крюки/анкеры** и стену. Если новые отверстия не совпадают —
   старые крюки выкрутить, отверстия позже заделать затиркой/герметиком в цвет.

---

## 5. Монтаж нового бойлера Gorenje

### 5.1 Крепление
1. Приложить кронштейн нового бойлера (или замерить расстояние между проушинами на
   баке), разметить отверстия по **уровню** с учётом расчёта из п.1.
2. Сверлить плитку **без удара** сверлом по плитке, потом бетон — с ударом.
   Не попадать в шов между плитками и не ближе ~1,5 см к краю плитки.
3. Вставить **анкеры ≥ 8 мм**, закрутить крюки/кронштейн. Проверить, что держат.
4. Навесить бойлер вдвоём, проверить вертикальность. По инструкции — **только
   вертикально**.

### 5.2 Водопровод (напорная/закрытая система, мал. 3 инструкции)
Порядок на **холодном входе** (синий патрубок), от бойлера к трубе:

```
бойлер (синий) → диэл. муфта → ПРЕДОХРАНИТЕЛЬНЫЙ КЛАПАН → подводка → запорный вентиль → водопровод
                                       │
                                       └─ дренажная трубка вниз → в канализацию/унитаз
```

На **горячем выходе** (красный патрубок): бойлер → диэл. муфта → подводка → вентиль
горячей воды.

Важные правила из инструкции:
- ⚠️ **Между бойлером и предохранительным клапаном НЕЛЬЗЯ ставить запорный кран** —
  он блокирует клапан.
- Клапан должен ограничивать давление не более чем на **0,1 МПа (1 бар) выше
  номинального**.
- Выходное отверстие клапана **всегда открыто**; дренажная трубка — **прямо вниз**,
  без петель и перегибов; из неё может капать при нагреве — это норма.
- Если давление в водопроводе выше номинального для бойлера — **обязателен
  редукционный клапан** на вводе.
- Чтобы не капало из клапана — можно поставить **расширительный бак** объёмом
  ≥ 5 % от бака (для 50 л — от 2,5 л, для 80 л — от 4 л).
- Стрелка на клапане — **по направлению потока в бойлер**.

### 5.3 Заполнение водой (до включения в сеть!)
1. Открыть горячий кран на смесителе.
2. Открыть вентиль холодной воды на бойлер.
3. Ждать, пока из горячего крана пойдёт **ровная струя без воздуха** — бак полон.
4. Закрыть горячий кран. **Проверить все соединения на течь** (сухая салфетка),
   подтянуть при необходимости.
5. Проверить предохранительный клапан: поднять флажок — вода должна пойти по
   дренажной трубке.

### 5.4 Электрика
- Включать **только после полного заполнения** бака водой (иначе ТЭН сгорит).
- Розетка должна быть с **заземлением**; очень желательно **УЗО/дифавтомат 30 мА**
  на линии. Мощность бойлера ~2 кВт (≈9 А) — розетка и проводка 2,5 мм² должны это
  выдерживать.
- Розетка сейчас прямо рядом с трубами и вентилями — проверить, что подводки и
  клапан **не будут капать на неё**; по возможности защитить (крышка IP44) или
  перенести выше/в сторону.
- Если бойлер идёт без вилки — подключение по схеме мал. 6 инструкции (L, N,
  земля), лучше силами электрика.

### 5.5 Первый запуск
1. Включить в сеть, выставить термостат (оптимально **~55–60 °C** — экономно и
   меньше накипи).
2. В течение первого нагрева следить за соединениями и дренажной трубкой.
3. Через сутки ещё раз проверить все резьбы на течь.

---

## 6. Обслуживание после установки

- Раз в 1–2 месяца поднимать флажок предохранительного клапана (проверка на
  закисание).
- Раз в год–полтора — сервис: чистка от накипи, проверка **магниевого анода**.
- Если надолго уезжаете зимой в неотапливаемое помещение — слить воду.

---

## 7. Чек-лист в день замены

- [ ] Замеры сделаны, модель подходит по высоте/ширине
- [ ] Всё из п.2 куплено
- [ ] Бойлер обесточен и остыл
- [ ] Вода перекрыта и слита
- [ ] Старый бак снят
- [ ] Новые крепления установлены (≥ 8 мм, по уровню)
- [ ] Новый бак навешен вертикально
- [ ] Предохранительный клапан на холодном входе, без крана между ним и баком
- [ ] Дренажная трубка вниз в канализацию
- [ ] Бак заполнен, воздух вышел, течей нет
- [ ] Включён в заземлённую розетку (желательно через УЗО)
- [ ] Нагрев проверен, течей нет через сутки
